# ZAYIF AKIM, SCADA, HABERLEŞME VE PERON AYIRICI KAPI (PSD) STANDART NORMLARI

## 1. EN 54 Serisi: Yangın Algılama ve Alarm Sistemleri
* Metro istasyonları, teknik odalar ve tünellerde kullanılan adreslenebilir duman/ısı dedektörleri, doğrusal kablo tipi sıcaklık algılama (LHD), aktif hava örneklemeli algılama (ASD) ve yangın alarm kontrol panelleri EN 54-2, EN 54-4, EN 54-20 ve EN 54-22 standartlarına uygun ve sertifikalı olmalıdır.

## 2. EN 50849 / IEC 60268-16: Acil Durum Sesli Anons (PA/VA) ve Konuşma Anlaşılabilirliği
* İstasyon ve peronlarda acil tahliye anons sistemlerinin ses basınç seviyesi (SPL) ve konuşma anlaşılabilirliği indeksi (STI >= 0.50) akustik simülasyon ve saha testleriyle doğrulanmalıdır.

## 3. IEC 60870-5-104 & IEC 61850: SCADA ve Uzaktan Kontrol İletişim Protokolleri
* Ana Kontrol Merkezi (OCC) ile istasyon RTU/PLC birimleri arasındaki enerji SCADA ve çevresel kontrol (ECS/TVS) SCADA haberleşmesi yedekli fiber optik halka (Ring) topolojisinde ve uluslararası standart protokollerle gerçekleştirilir.

## 4. Peron Ayırıcı Kapı Sistemleri (PSD / PAK) ve SIL Gereksinimleri
* GoA 4 sürücüsüz metro hatlarında peron ayırıcı kapıların sinyalizasyon (CBTC) ile kapı açma/kapama ve kilitleme arayüzleri EN 50126/50128/50129 uyarınca SIL 3 / SIL 4 emniyet bütünlük seviyesinde sertifikalandırılmalıdır.
